<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Office Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280
  2014-08-29
  09:27:13 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-64 8.1.0.009, YMD=2014.08.29 09:27</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Office</b></p>
<p>Environment: <b>Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</b></p>
<p>Simulation Timestamp: <b>2014-08-29
  09:27:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      257.13</td>
    <td align="right">      171.42</td>
    <td align="right">      171.42</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      257.13</td>
    <td align="right">      171.42</td>
    <td align="right">      171.42</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      852.40</td>
    <td align="right">      568.26</td>
    <td align="right">      568.26</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      852.40</td>
    <td align="right">      568.26</td>
    <td align="right">      568.26</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1500.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1500.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       81.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       59.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      102.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      256.79</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       81.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       59.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      102.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">PTAC Fan</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       39.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       62.90</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       68.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      171.19</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       39.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       62.90</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       68.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      171.19</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      256.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      256.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      256.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      256.79</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2400.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1PEOPLE">ZN_1_FLR_1_SEC_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2PEOPLE">ZN_1_FLR_1_SEC_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3PEOPLE">ZN_1_FLR_1_SEC_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4PEOPLE">ZN_1_FLR_1_SEC_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5PEOPLE">ZN_1_FLR_1_SEC_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>SOURCE ENERGY USE SUMMARY</b></p> |
<a href="#SOURCEENERGYUSESUMMARY::Meter">Meter</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-64 8.1.0.009, YMD=2014.08.29 09:27</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Hyderabad Andhra Pradesh IND ISHRAE WMO#=431280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       78.47</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      545.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      640.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      640.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      275.28</td>
    <td align="right">       20.00</td>
    <td align="right">       47.84</td>
    <td align="right">       99.80</td>
    <td align="right">      107.64</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       43.01</td>
    <td align="right">       10.00</td>
    <td align="right">       39.87</td>
    <td align="right">       49.90</td>
    <td align="right">       89.70</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       43.01</td>
    <td align="right">       10.00</td>
    <td align="right">       39.87</td>
    <td align="right">       49.90</td>
    <td align="right">       89.70</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      640.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      640.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
    <td align="right">      200.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      275.28</td>
    <td align="right">       20.00</td>
    <td align="right">       47.84</td>
    <td align="right">       99.80</td>
    <td align="right">      107.64</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       43.01</td>
    <td align="right">       10.00</td>
    <td align="right">       39.87</td>
    <td align="right">       49.90</td>
    <td align="right">       89.70</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       43.01</td>
    <td align="right">       10.00</td>
    <td align="right">       39.87</td>
    <td align="right">       49.90</td>
    <td align="right">       89.70</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1500.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">      194.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      647.66</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       99.80</td>
    <td align="right">      8.9743</td>
    <td align="right">       30.66</td>
    <td align="right">      6.7308</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">      109.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      282.06</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">       47.84</td>
    <td align="right">      6.9432</td>
    <td align="right">       39.64</td>
    <td align="right">      5.2074</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">      194.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      647.66</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       20.00</td>
    <td align="right">      8.9743</td>
    <td align="right">       30.66</td>
    <td align="right">      6.7308</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">      109.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      282.06</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">      107.64</td>
    <td align="right">      6.9432</td>
    <td align="right">       39.64</td>
    <td align="right">      5.2074</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">      893.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1340.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0374</td>
    <td align="right">       68.16</td>
    <td align="right">      3.0280</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.00</td>
    <td align="right">      275.28</td>
    <td align="right">      5.7387</td>
    <td align="right">       47.95</td>
    <td align="right">      4.3040</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.00</td>
    <td align="right">      275.28</td>
    <td align="right">      5.7387</td>
    <td align="right">       47.95</td>
    <td align="right">      4.3040</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.90</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.90</td>
    <td align="right">       15.20</td>
    <td align="right">       15.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       15.20</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.385</td>
    <td align="right">      200.00</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      194.13</td>
    <td align="right">      255.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_CEILING</td>
    <td align="right">IEAD_R-20 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.277</td>
    <td align="right">       0.288</td>
    <td align="right">      194.13</td>
    <td align="right">       75.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.385</td>
    <td align="right">      120.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      109.28</td>
    <td align="right">      165.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_CEILING</td>
    <td align="right">IEAD_R-20 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.277</td>
    <td align="right">       0.288</td>
    <td align="right">      109.28</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.385</td>
    <td align="right">      200.00</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      194.13</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_CEILING</td>
    <td align="right">IEAD_R-20 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.277</td>
    <td align="right">       0.288</td>
    <td align="right">      194.13</td>
    <td align="right">      165.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.385</td>
    <td align="right">      120.00</td>
    <td align="right">      300.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      109.28</td>
    <td align="right">      300.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_CEILING</td>
    <td align="right">IEAD_R-20 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.277</td>
    <td align="right">       0.288</td>
    <td align="right">      109.28</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      893.18</td>
    <td align="right">      300.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">IEAD_R-20 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.277</td>
    <td align="right">       0.288</td>
    <td align="right">      893.18</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508</td>
    <td align="right">       99.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.80</td>
    <td align="right">       99.80</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_EAST</td>
    <td align="right">       47.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.84</td>
    <td align="right">       47.84</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_NORTH</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_WEST</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.64</td>
    <td align="right">      107.64</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">      300.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.28</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      255.28</td>
    <td align="right">       3.065</td>
    <td align="right">       0.412</td>
    <td align="right">       0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    83627.32</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12486.36</td>
    <td align="right">     9972.30</td>
    <td align="right">     2514.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6251.52</td>
    <td align="right">     4992.81</td>
    <td align="right">     1258.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8337.94</td>
    <td align="right">     6659.14</td>
    <td align="right">     1678.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24996.58</td>
    <td align="right">    19963.65</td>
    <td align="right">     5032.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15845.99</td>
    <td align="right">    12655.48</td>
    <td align="right">     3190.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     11901.1</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5958.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      7947.1</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     23824.8</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTAC DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     15103.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19432.24</td>
    <td align="right">    19735.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9537.48</td>
    <td align="right">     9752.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13951.13</td>
    <td align="right">    13810.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13371.68</td>
    <td align="right">    15575.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27009.93</td>
    <td align="right">    26558.86</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      500.00</td>
    <td align="right">        0.75</td>
    <td align="right">      628.58</td>
    <td align="right">      833.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      500.00</td>
    <td align="right">        0.38</td>
    <td align="right">      314.71</td>
    <td align="right">      833.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      500.00</td>
    <td align="right">        0.50</td>
    <td align="right">      419.75</td>
    <td align="right">      833.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      500.00</td>
    <td align="right">        1.51</td>
    <td align="right">     1258.37</td>
    <td align="right">      833.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      500.00</td>
    <td align="right">        0.96</td>
    <td align="right">      797.71</td>
    <td align="right">      833.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0018</td>
    <td align="right">      458.20</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   170544.61</td>
    <td align="right">   170544.61</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   170544.61</td>
    <td align="right">   170544.61</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      113.70</td>
    <td align="right">      113.70</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1600.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1600.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508</td>
    <td align="right">       99.80</td>
    <td align="right">m2</td>
    <td align="right">      219.52</td>
    <td align="right">    21908.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_EAST</td>
    <td align="right">       47.84</td>
    <td align="right">m2</td>
    <td align="right">      219.52</td>
    <td align="right">    10501.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_NORTH</td>
    <td align="right">       20.00</td>
    <td align="right">m2</td>
    <td align="right">      219.52</td>
    <td align="right">     4390.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.124_SHGC_0.4_VT_0.508_WEST</td>
    <td align="right">      107.64</td>
    <td align="right">m2</td>
    <td align="right">      219.52</td>
    <td align="right">    23629.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-20 CI_ROOF</td>
    <td align="right">     1500.00</td>
    <td align="right">m2</td>
    <td align="right">       36.95</td>
    <td align="right">    55424.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">      600.24</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      600.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13 + R-7.5 CI_EXT-WALL</td>
    <td align="right">      364.72</td>
    <td align="right">m2</td>
    <td align="right">       41.54</td>
    <td align="right">    15148.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     1500.00</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    37290.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-10.4 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">       79.84</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:ZN_1_FLR_1_SEC_1:PLUGMISC</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_2_WALL_1:SHADING_EAST_1</td>
    <td align="right">       47.84</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:ZN_1_FLR_1_SEC_2:PLUGMISC</td>
    <td align="right">        0.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_3_WALL_3:SHADING_NORTH_1</td>
    <td align="right">       80.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.74</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:ZN_1_FLR_1_SEC_3:PLUGMISC</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_4_WALL_4:SHADING_WEST_1</td>
    <td align="right">       47.84</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">ELECTRICEQUIPMENT:ZN_1_FLR_1_SEC_4:PLUGMISC</td>
    <td align="right">        0.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_5</td>
    <td align="right">       13.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        3.61</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">ELECTRICEQUIPMENT:ZN_1_FLR_1_SEC_5:PLUGMISC</td>
    <td align="right">        2.70</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   170544.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1 PEOPLE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_1 PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.337</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.494</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.551</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.159</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.572</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.551</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.417</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.132</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.899</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.551</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2 PEOPLE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_2 PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.463</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.527</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.022</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.415</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.411</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.290</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.987</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.243</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.709</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.527</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3 PEOPLE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_3 PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.260</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.474</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.178</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.876</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.951</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.893</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.488</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.406</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.295</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.011</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.474</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4 PEOPLE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_4 PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.278</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.595</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.140</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.220</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.994</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.518</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.128</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.330</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.984</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.686</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5 PEOPLE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_5 PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.168</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.356</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.233</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.148</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.410</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.429</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.826</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.368</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.580</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.336</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.423</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SOURCEENERGYUSESUMMARY::Meter></a>
<p>Report:<b> SOURCE ENERGY USE SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SOURCE ENERGY USE SUMMARY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SOURCE:FACILITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111410E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114629E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157381E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165004E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189808E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165891E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154453E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161724E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134709E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129785E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113747E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105874E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170442E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105874E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189808E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EMISSIONS DATA SUMMARY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   4439.4984</td>
    <td align="right">      7.7865</td>
    <td align="right">     20.3522</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  21163.0979</td>
    <td align="right">   1285.5782</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   4567.2443</td>
    <td align="right">      8.0131</td>
    <td align="right">     20.9518</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  21786.6555</td>
    <td align="right">   1322.6168</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   6270.5863</td>
    <td align="right">     11.0020</td>
    <td align="right">     28.7679</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  29914.1356</td>
    <td align="right">   1815.8903</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   6574.3203</td>
    <td align="right">     11.5349</td>
    <td align="right">     30.1613</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  31363.1133</td>
    <td align="right">   1903.8482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   7562.5656</td>
    <td align="right">     13.2688</td>
    <td align="right">     34.6951</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  36077.5851</td>
    <td align="right">   2190.0328</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   6609.6586</td>
    <td align="right">     11.5969</td>
    <td align="right">     30.3234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  31531.6965</td>
    <td align="right">   1914.0818</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   6153.9205</td>
    <td align="right">     10.7973</td>
    <td align="right">     28.2326</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  29357.5759</td>
    <td align="right">   1782.1052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   6443.6081</td>
    <td align="right">     11.3056</td>
    <td align="right">     29.5616</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  30739.5444</td>
    <td align="right">   1865.9955</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   5367.2354</td>
    <td align="right">      9.4170</td>
    <td align="right">     24.6235</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  25604.6565</td>
    <td align="right">   1554.2902</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   5171.0440</td>
    <td align="right">      9.0728</td>
    <td align="right">     23.7234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  24668.7158</td>
    <td align="right">   1497.4754</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   4532.1119</td>
    <td align="right">      7.9515</td>
    <td align="right">     20.7908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  21619.1875</td>
    <td align="right">   1312.4433</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   4220.6593</td>
    <td align="right">      7.3935</td>
    <td align="right">     19.2994</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  20068.3474</td>
    <td align="right">   1222.0440</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  67912.4529</td>
    <td align="right">    119.1399</td>
    <td align="right">    311.4831</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right"> 323894.3115</td>
    <td align="right">  19666.4018</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   4220.6593</td>
    <td align="right">      7.3935</td>
    <td align="right">     19.2994</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  20068.3474</td>
    <td align="right">   1222.0440</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   7562.5656</td>
    <td align="right">     13.2688</td>
    <td align="right">     34.6951</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  36077.5851</td>
    <td align="right">   2190.0328</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.981</td>
    <td align="right">       0.059</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.960</td>
    <td align="right">       0.085</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.998</td>
    <td align="right">       0.116</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.144</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.990</td>
    <td align="right">       0.163</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.990</td>
    <td align="right">       0.122</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.113</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.998</td>
    <td align="right">       0.105</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.090</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.981</td>
    <td align="right">       0.084</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.064</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.050</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.969</td>
    <td align="right">       0.100</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.050</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.163</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.298</td>
    <td align="right">       0.035</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.289</td>
    <td align="right">       0.074</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.306</td>
    <td align="right">       0.108</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.139</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.302</td>
    <td align="right">       0.158</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.302</td>
    <td align="right">       0.113</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.105</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.306</td>
    <td align="right">       0.096</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.081</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.298</td>
    <td align="right">       0.072</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.320</td>
    <td align="right">       0.049</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.030</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.293</td>
    <td align="right">       0.089</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.030</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.320</td>
    <td align="right">       0.158</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.981</td>
    <td align="right">       0.023</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.960</td>
    <td align="right">       0.043</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.998</td>
    <td align="right">       0.086</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.125</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.990</td>
    <td align="right">       0.151</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.990</td>
    <td align="right">       0.121</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.116</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.998</td>
    <td align="right">       0.111</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.083</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.981</td>
    <td align="right">       0.062</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.033</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.019</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.969</td>
    <td align="right">       0.082</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.921</td>
    <td align="right">       0.019</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.151</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.298</td>
    <td align="right">       0.021</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.289</td>
    <td align="right">       0.035</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.306</td>
    <td align="right">       0.055</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.069</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.302</td>
    <td align="right">       0.084</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.302</td>
    <td align="right">       0.063</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.056</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.306</td>
    <td align="right">       0.046</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.040</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.298</td>
    <td align="right">       0.036</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.320</td>
    <td align="right">       0.023</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.018</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.293</td>
    <td align="right">       0.046</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.272</td>
    <td align="right">       0.018</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.320</td>
    <td align="right">       0.084</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       6.170</td>
    <td align="right">       0.005</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       6.128</td>
    <td align="right">       0.018</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       6.206</td>
    <td align="right">       0.041</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       6.047</td>
    <td align="right">       0.064</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       6.189</td>
    <td align="right">       0.082</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       6.189</td>
    <td align="right">       0.075</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.047</td>
    <td align="right">       0.087</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       6.206</td>
    <td align="right">       0.088</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       6.047</td>
    <td align="right">       0.050</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       6.170</td>
    <td align="right">       0.027</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       6.275</td>
    <td align="right">       0.010</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.047</td>
    <td align="right">       0.004</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       6.145</td>
    <td align="right">       0.047</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       6.047</td>
    <td align="right">       0.004</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       6.275</td>
    <td align="right">       0.088</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.122038E+09</td>
    <td align="right">     925.526</td>
    <td align="right">  512391.239</td>
    <td align="right">       0.000</td>
    <td align="right"> 1342775.506</td>
    <td align="right"> 6833697.564</td>
    <td align="right">     119.488</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.108081E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  371337.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3809390.415</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.505033E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  142008.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3832508.982</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.932490E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   22268.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  204071.791</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.114927E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   30704.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  321859.096</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.102011E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   19302.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  236725.879</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.802033E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   30072.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183010.683</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.845282E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   28635.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154814.829</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.628195E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13399.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  100983.864</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.430388E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   25063.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  471530.722</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.154149E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  120492.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2012658.403</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.108130E+09</td>
    <td align="right">     157.051</td>
    <td align="right">  282054.583</td>
    <td align="right">       0.000</td>
    <td align="right"> 4988005.048</td>
    <td align="right"> 4877302.391</td>
    <td align="right">     516.768</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.680519E+10</td>
    <td align="right">    1082.576</td>
    <td align="right"> 1597732.023</td>
    <td align="right">       0.000</td>
    <td align="right"> 6330780.554</td>
    <td align="right">0.230386E+08</td>
    <td align="right">     636.255</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.108081E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13399.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  100983.864</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.114927E+10</td>
    <td align="right">     925.526</td>
    <td align="right">  512391.239</td>
    <td align="right">       0.000</td>
    <td align="right"> 4988005.048</td>
    <td align="right"> 6833697.564</td>
    <td align="right">     516.768</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.251585E+08</td>
    <td align="right">    2826.931</td>
    <td align="right">  184183.557</td>
    <td align="right">       0.000</td>
    <td align="right">  989359.478</td>
    <td align="right"> 2082766.077</td>
    <td align="right">     226.939</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.438194E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  251301.791</td>
    <td align="right">       0.000</td>
    <td align="right">   10994.711</td>
    <td align="right"> 1617476.346</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.203070E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   69681.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1257474.591</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.399090E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   11825.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   72140.351</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.491560E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   12276.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  109598.609</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.418670E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    7200.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   70348.635</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.329614E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   10368.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   54920.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.345687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    9353.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   42165.981</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.248638E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    4984.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36540.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.164338E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   15059.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  184493.581</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.497053E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   46224.650</td>
    <td align="right">       0.000</td>
    <td align="right">     317.602</td>
    <td align="right">  274996.616</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.244418E+08</td>
    <td align="right">    4475.270</td>
    <td align="right">  117299.763</td>
    <td align="right">       0.000</td>
    <td align="right"> 2720868.980</td>
    <td align="right"> 1659124.587</td>
    <td align="right">     376.180</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.274379E+10</td>
    <td align="right">    7302.201</td>
    <td align="right">  739760.352</td>
    <td align="right">       0.000</td>
    <td align="right"> 3721540.771</td>
    <td align="right"> 7462045.542</td>
    <td align="right">     603.119</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.244418E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    4984.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36540.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.491560E+09</td>
    <td align="right">    4475.270</td>
    <td align="right">  251301.791</td>
    <td align="right">       0.000</td>
    <td align="right"> 2720868.980</td>
    <td align="right"> 2082766.077</td>
    <td align="right">     376.180</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.163588E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  287405.053</td>
    <td align="right">       0.000</td>
    <td align="right">  446125.845</td>
    <td align="right">0.146243E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.203646E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  459466.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104371E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.299470E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  118808.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6419526.604</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.723817E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   16215.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  247481.076</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.964704E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   26419.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  399132.049</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.908151E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   16571.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  351795.829</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.739798E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   32205.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  252904.945</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.801585E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   33154.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  291069.752</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.495514E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   11461.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  148554.786</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.244639E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   44332.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1244904.688</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.391286E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  284019.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 9373059.097</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.202778E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  196292.162</td>
    <td align="right">       0.000</td>
    <td align="right"> 2873252.238</td>
    <td align="right">0.102268E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.527381E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1526352.356</td>
    <td align="right">       0.000</td>
    <td align="right"> 3319378.083</td>
    <td align="right">0.540166E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.163588E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   11461.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  148554.786</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.964704E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  459466.404</td>
    <td align="right">       0.000</td>
    <td align="right"> 2873252.238</td>
    <td align="right">0.146243E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.224175E+08</td>
    <td align="right">  113572.389</td>
    <td align="right">  182214.630</td>
    <td align="right">       0.000</td>
    <td align="right"> 1675556.056</td>
    <td align="right">  370940.978</td>
    <td align="right">    6134.958</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.261395E+08</td>
    <td align="right">   26592.657</td>
    <td align="right">  221628.281</td>
    <td align="right">       0.000</td>
    <td align="right">  307829.579</td>
    <td align="right">  340602.830</td>
    <td align="right">     871.266</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.124547E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   52313.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  273788.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.232907E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    8904.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12735.466</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.304351E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13823.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21769.129</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.284123E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    8473.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12061.300</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.211612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   10794.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15852.737</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.195450E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    8206.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7042.949</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.146770E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    7027.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7730.173</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.970870E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   12473.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   38720.484</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.317170E+08</td>
    <td align="right">   30066.052</td>
    <td align="right">   48770.048</td>
    <td align="right">       0.000</td>
    <td align="right">  263035.824</td>
    <td align="right">  112991.606</td>
    <td align="right">    2006.278</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.188151E+08</td>
    <td align="right">   46677.057</td>
    <td align="right">  103765.810</td>
    <td align="right">       0.000</td>
    <td align="right"> 3868401.175</td>
    <td align="right">  329250.731</td>
    <td align="right">    6298.270</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.169594E+10</td>
    <td align="right">  216908.154</td>
    <td align="right">  678394.833</td>
    <td align="right">       0.000</td>
    <td align="right"> 6114822.634</td>
    <td align="right"> 1543486.413</td>
    <td align="right">   15310.772</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.188151E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    7027.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7042.949</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.304351E+09</td>
    <td align="right">  113572.389</td>
    <td align="right">  221628.281</td>
    <td align="right">       0.000</td>
    <td align="right"> 3868401.175</td>
    <td align="right">  370940.978</td>
    <td align="right">    6298.270</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  214129.916</td>
    <td align="right">       0.000</td>
    <td align="right"> 2221868.901</td>
    <td align="right">0.303769E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right"> 2310057.238</td>
    <td align="right">       0.000</td>
    <td align="right">  756171.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.379844E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.184262E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  303650.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.225353E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.629930E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   19266.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1138639.236</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.935642E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13294.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  422167.133</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.105000E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   11899.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  273519.563</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.104919E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   25612.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  348964.181</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.121806E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   36070.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  306772.244</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.499513E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   26137.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  519294.068</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.108259E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  234371.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.131254E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right"> 2673356.548</td>
    <td align="right">       0.000</td>
    <td align="right">  356132.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.339477E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">  174921.562</td>
    <td align="right">       0.000</td>
    <td align="right">  100166.920</td>
    <td align="right">       0.000</td>
    <td align="right">0.103114E+08</td>
    <td align="right">0.141981E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.568000E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2096904.822</td>
    <td align="right">       0.000</td>
    <td align="right">0.125333E+08</td>
    <td align="right">0.155177E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11899.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  273519.563</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.121806E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  756171.748</td>
    <td align="right">       0.000</td>
    <td align="right">0.103114E+08</td>
    <td align="right">0.379844E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296640E+10</td>
    <td align="right">0.633455E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.494830E+10</td>
    <td align="right"> 6456085.653</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.946520E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118277E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148017E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113253E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100058E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100629E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.712957E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585634E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361135E+10</td>
    <td align="right"> 5921744.622</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234805E+10</td>
    <td align="right">0.267606E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.943486E+11</td>
    <td align="right">0.343330E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.234805E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148017E+11</td>
    <td align="right">0.267606E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167784E+11</td>
    <td align="right">   21454.824</td>
    <td align="right">26-JAN-16:45</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1554.759</td>
    <td align="right">       0.000</td>
    <td align="right">    9276.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172727E+11</td>
    <td align="right">   24964.142</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1995.514</td>
    <td align="right">       0.000</td>
    <td align="right">   12344.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237163E+11</td>
    <td align="right">   26920.477</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2168.406</td>
    <td align="right">       0.000</td>
    <td align="right">   14128.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248651E+11</td>
    <td align="right">   30533.792</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2562.109</td>
    <td align="right">       0.000</td>
    <td align="right">   17347.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286027E+11</td>
    <td align="right">   32394.503</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2818.318</td>
    <td align="right">       0.000</td>
    <td align="right">   18952.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249987E+11</td>
    <td align="right">   32832.213</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2895.087</td>
    <td align="right">       0.000</td>
    <td align="right">   19313.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232750E+11</td>
    <td align="right">   27772.135</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2358.312</td>
    <td align="right">       0.000</td>
    <td align="right">   14789.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243707E+11</td>
    <td align="right">   26774.390</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2241.540</td>
    <td align="right">       0.000</td>
    <td align="right">   13908.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202997E+11</td>
    <td align="right">   22901.009</td>
    <td align="right">18-SEP-15:45</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1730.304</td>
    <td align="right">       0.000</td>
    <td align="right">   10546.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195577E+11</td>
    <td align="right">   22997.917</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1740.749</td>
    <td align="right">       0.000</td>
    <td align="right">   10633.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171400E+11</td>
    <td align="right">   21074.548</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1491.332</td>
    <td align="right">       0.000</td>
    <td align="right">    8959.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159104E+11</td>
    <td align="right">   18387.208</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">    5268.723</td>
    <td align="right">    5810.400</td>
    <td align="right">    1046.892</td>
    <td align="right">       0.000</td>
    <td align="right">    6261.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256787E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159104E+11</td>
    <td align="right">   18387.208</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1046.892</td>
    <td align="right">       0.000</td>
    <td align="right">    6261.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286027E+11</td>
    <td align="right">   32832.213</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5268.723</td>
    <td align="right">    5810.400</td>
    <td align="right">    2895.087</td>
    <td align="right">       0.000</td>
    <td align="right">   19313.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167784E+11</td>
    <td align="right">   21454.824</td>
    <td align="right">26-JAN-16:45</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1554.759</td>
    <td align="right">       0.000</td>
    <td align="right">    9276.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172727E+11</td>
    <td align="right">   24964.142</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1995.514</td>
    <td align="right">       0.000</td>
    <td align="right">   12344.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237163E+11</td>
    <td align="right">   26920.477</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2168.406</td>
    <td align="right">       0.000</td>
    <td align="right">   14128.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248651E+11</td>
    <td align="right">   30533.792</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2562.109</td>
    <td align="right">       0.000</td>
    <td align="right">   17347.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286027E+11</td>
    <td align="right">   32394.503</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2818.318</td>
    <td align="right">       0.000</td>
    <td align="right">   18952.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249987E+11</td>
    <td align="right">   32832.213</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2895.087</td>
    <td align="right">       0.000</td>
    <td align="right">   19313.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232750E+11</td>
    <td align="right">   27772.135</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2358.312</td>
    <td align="right">       0.000</td>
    <td align="right">   14789.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243707E+11</td>
    <td align="right">   26774.390</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    2241.540</td>
    <td align="right">       0.000</td>
    <td align="right">   13908.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202997E+11</td>
    <td align="right">   22901.009</td>
    <td align="right">18-SEP-15:45</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1730.304</td>
    <td align="right">       0.000</td>
    <td align="right">   10546.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195577E+11</td>
    <td align="right">   22997.917</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1740.749</td>
    <td align="right">       0.000</td>
    <td align="right">   10633.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171400E+11</td>
    <td align="right">   21074.548</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1491.332</td>
    <td align="right">       0.000</td>
    <td align="right">    8959.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159104E+11</td>
    <td align="right">   18387.208</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">    5268.723</td>
    <td align="right">    5810.400</td>
    <td align="right">    1046.892</td>
    <td align="right">       0.000</td>
    <td align="right">    6261.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256787E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159104E+11</td>
    <td align="right">   18387.208</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4813.478</td>
    <td align="right">    5810.400</td>
    <td align="right">    1046.892</td>
    <td align="right">       0.000</td>
    <td align="right">    6261.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286027E+11</td>
    <td align="right">   32832.213</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5268.723</td>
    <td align="right">    5810.400</td>
    <td align="right">    2895.087</td>
    <td align="right">       0.000</td>
    <td align="right">   19313.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      215.50</td>
    <td align="right">       23.19</td>
    <td align="right">      192.75</td>
    <td align="right">       23.79</td>
    <td align="right">       63.00</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.25</td>
    <td align="right">       23.12</td>
    <td align="right">      141.75</td>
    <td align="right">       24.01</td>
    <td align="right">        0.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.50</td>
    <td align="right">       23.78</td>
    <td align="right">      359.50</td>
    <td align="right">       24.18</td>
    <td align="right">       36.50</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.50</td>
    <td align="right">       24.03</td>
    <td align="right">      393.25</td>
    <td align="right">       24.21</td>
    <td align="right">       30.50</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.50</td>
    <td align="right">       24.11</td>
    <td align="right">      436.25</td>
    <td align="right">       24.24</td>
    <td align="right">       13.50</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.25</td>
    <td align="right">       24.02</td>
    <td align="right">      395.50</td>
    <td align="right">       24.16</td>
    <td align="right">       67.25</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.25</td>
    <td align="right">       24.00</td>
    <td align="right">      383.50</td>
    <td align="right">       24.15</td>
    <td align="right">       59.25</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       86.25</td>
    <td align="right">       24.02</td>
    <td align="right">      411.50</td>
    <td align="right">       24.14</td>
    <td align="right">       86.25</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.25</td>
    <td align="right">       23.97</td>
    <td align="right">      361.00</td>
    <td align="right">       24.09</td>
    <td align="right">      108.25</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      119.75</td>
    <td align="right">       23.65</td>
    <td align="right">      324.75</td>
    <td align="right">       24.01</td>
    <td align="right">       97.50</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      165.00</td>
    <td align="right">       23.25</td>
    <td align="right">      186.00</td>
    <td align="right">       23.89</td>
    <td align="right">       32.75</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.75</td>
    <td align="right">       23.03</td>
    <td align="right">      157.50</td>
    <td align="right">       23.79</td>
    <td align="right">       43.50</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1274.75</td>
    <td align="right">       23.47</td>
    <td align="right">     3743.25</td>
    <td align="right">       24.10</td>
    <td align="right">      638.75</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       23.03</td>
    <td align="right">      141.75</td>
    <td align="right">       23.79</td>
    <td align="right">        0.50</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      236.75</td>
    <td align="right">       24.11</td>
    <td align="right">      436.25</td>
    <td align="right">       24.24</td>
    <td align="right">      108.25</td>
    <td align="right">       24.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      207.50</td>
    <td align="right">       23.23</td>
    <td align="right">       83.00</td>
    <td align="right">       23.54</td>
    <td align="right">       47.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       92.25</td>
    <td align="right">       23.12</td>
    <td align="right">      107.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">      350.75</td>
    <td align="right">       24.13</td>
    <td align="right">       30.75</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.25</td>
    <td align="right">       24.00</td>
    <td align="right">      385.25</td>
    <td align="right">       24.19</td>
    <td align="right">       30.25</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.75</td>
    <td align="right">       24.04</td>
    <td align="right">      430.25</td>
    <td align="right">       24.22</td>
    <td align="right">       14.75</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.00</td>
    <td align="right">       23.98</td>
    <td align="right">      380.25</td>
    <td align="right">       24.14</td>
    <td align="right">       66.75</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.50</td>
    <td align="right">       23.97</td>
    <td align="right">      365.25</td>
    <td align="right">       24.14</td>
    <td align="right">       57.25</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.00</td>
    <td align="right">       24.01</td>
    <td align="right">      392.75</td>
    <td align="right">       24.13</td>
    <td align="right">       82.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       95.75</td>
    <td align="right">       23.90</td>
    <td align="right">      335.00</td>
    <td align="right">       24.06</td>
    <td align="right">       95.25</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.00</td>
    <td align="right">       23.56</td>
    <td align="right">      278.75</td>
    <td align="right">       23.94</td>
    <td align="right">       78.00</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.00</td>
    <td align="right">       23.27</td>
    <td align="right">       72.00</td>
    <td align="right">       23.72</td>
    <td align="right">       22.25</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      216.50</td>
    <td align="right">       23.09</td>
    <td align="right">       55.25</td>
    <td align="right">       23.45</td>
    <td align="right">       34.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1179.50</td>
    <td align="right">       23.47</td>
    <td align="right">     3236.00</td>
    <td align="right">       24.09</td>
    <td align="right">      558.25</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.75</td>
    <td align="right">       23.09</td>
    <td align="right">       55.25</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      216.50</td>
    <td align="right">       24.04</td>
    <td align="right">      430.25</td>
    <td align="right">       24.22</td>
    <td align="right">       95.25</td>
    <td align="right">       24.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      286.75</td>
    <td align="right">       23.26</td>
    <td align="right">      134.50</td>
    <td align="right">       23.52</td>
    <td align="right">      112.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.50</td>
    <td align="right">       23.43</td>
    <td align="right">       12.75</td>
    <td align="right">       23.91</td>
    <td align="right">        6.75</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       86.25</td>
    <td align="right">       23.81</td>
    <td align="right">      230.75</td>
    <td align="right">       24.16</td>
    <td align="right">       57.75</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.50</td>
    <td align="right">       24.04</td>
    <td align="right">      335.00</td>
    <td align="right">       24.18</td>
    <td align="right">       49.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.50</td>
    <td align="right">       24.08</td>
    <td align="right">      404.50</td>
    <td align="right">       24.20</td>
    <td align="right">       23.50</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.75</td>
    <td align="right">       24.05</td>
    <td align="right">      379.25</td>
    <td align="right">       24.14</td>
    <td align="right">       82.75</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.50</td>
    <td align="right">       24.05</td>
    <td align="right">      368.50</td>
    <td align="right">       24.14</td>
    <td align="right">       68.50</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.25</td>
    <td align="right">       24.07</td>
    <td align="right">      398.25</td>
    <td align="right">       24.13</td>
    <td align="right">       88.25</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.25</td>
    <td align="right">       24.00</td>
    <td align="right">      339.50</td>
    <td align="right">       24.08</td>
    <td align="right">      138.25</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.25</td>
    <td align="right">       23.72</td>
    <td align="right">      264.50</td>
    <td align="right">       23.95</td>
    <td align="right">      136.50</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      232.00</td>
    <td align="right">       23.38</td>
    <td align="right">       95.50</td>
    <td align="right">       23.76</td>
    <td align="right">       71.50</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.00</td>
    <td align="right">       23.05</td>
    <td align="right">       90.25</td>
    <td align="right">       23.59</td>
    <td align="right">       76.25</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1710.50</td>
    <td align="right">       23.53</td>
    <td align="right">     3053.25</td>
    <td align="right">       24.07</td>
    <td align="right">      911.50</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.50</td>
    <td align="right">       23.05</td>
    <td align="right">       12.75</td>
    <td align="right">       23.52</td>
    <td align="right">        6.75</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      302.00</td>
    <td align="right">       24.08</td>
    <td align="right">      404.50</td>
    <td align="right">       24.20</td>
    <td align="right">      138.25</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      210.50</td>
    <td align="right">       22.96</td>
    <td align="right">      209.50</td>
    <td align="right">       23.76</td>
    <td align="right">       45.50</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      116.00</td>
    <td align="right">       22.88</td>
    <td align="right">      191.50</td>
    <td align="right">       23.98</td>
    <td align="right">        3.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       75.75</td>
    <td align="right">       23.73</td>
    <td align="right">      387.50</td>
    <td align="right">       24.18</td>
    <td align="right">       54.00</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.50</td>
    <td align="right">       24.33</td>
    <td align="right">      397.25</td>
    <td align="right">       24.27</td>
    <td align="right">       69.50</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.00</td>
    <td align="right">       24.80</td>
    <td align="right">      439.00</td>
    <td align="right">       24.32</td>
    <td align="right">       95.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.50</td>
    <td align="right">       24.38</td>
    <td align="right">      412.75</td>
    <td align="right">       24.21</td>
    <td align="right">       98.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.00</td>
    <td align="right">       23.99</td>
    <td align="right">      397.75</td>
    <td align="right">       24.18</td>
    <td align="right">       64.50</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.75</td>
    <td align="right">       23.98</td>
    <td align="right">      415.25</td>
    <td align="right">       24.16</td>
    <td align="right">       82.75</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       93.25</td>
    <td align="right">       23.89</td>
    <td align="right">      364.50</td>
    <td align="right">       24.08</td>
    <td align="right">       90.75</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.50</td>
    <td align="right">       23.46</td>
    <td align="right">      333.00</td>
    <td align="right">       23.97</td>
    <td align="right">       81.50</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      173.50</td>
    <td align="right">       23.06</td>
    <td align="right">      209.75</td>
    <td align="right">       23.88</td>
    <td align="right">       24.00</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      224.25</td>
    <td align="right">       22.75</td>
    <td align="right">      175.00</td>
    <td align="right">       23.67</td>
    <td align="right">       38.25</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1420.50</td>
    <td align="right">       23.47</td>
    <td align="right">     3932.75</td>
    <td align="right">       24.11</td>
    <td align="right">      746.75</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.00</td>
    <td align="right">       22.75</td>
    <td align="right">      175.00</td>
    <td align="right">       23.67</td>
    <td align="right">        3.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      224.25</td>
    <td align="right">       24.80</td>
    <td align="right">      439.00</td>
    <td align="right">       24.32</td>
    <td align="right">       98.00</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.50</td>
    <td align="right">       22.94</td>
    <td align="right">      270.50</td>
    <td align="right">       23.21</td>
    <td align="right">      268.25</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.00</td>
    <td align="right">       23.07</td>
    <td align="right">       33.00</td>
    <td align="right">       23.59</td>
    <td align="right">       26.75</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      248.75</td>
    <td align="right">       23.56</td>
    <td align="right">      212.25</td>
    <td align="right">       23.73</td>
    <td align="right">      167.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.50</td>
    <td align="right">       23.80</td>
    <td align="right">      302.75</td>
    <td align="right">       23.98</td>
    <td align="right">      188.50</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      131.00</td>
    <td align="right">       23.91</td>
    <td align="right">      288.00</td>
    <td align="right">       24.11</td>
    <td align="right">      127.25</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.75</td>
    <td align="right">       23.89</td>
    <td align="right">      329.50</td>
    <td align="right">       24.02</td>
    <td align="right">      178.75</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      125.75</td>
    <td align="right">       23.98</td>
    <td align="right">      298.25</td>
    <td align="right">       24.10</td>
    <td align="right">      125.75</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.25</td>
    <td align="right">       24.03</td>
    <td align="right">      356.00</td>
    <td align="right">       24.10</td>
    <td align="right">      145.25</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.00</td>
    <td align="right">       23.77</td>
    <td align="right">      312.75</td>
    <td align="right">       23.85</td>
    <td align="right">      236.00</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.50</td>
    <td align="right">       23.44</td>
    <td align="right">      290.75</td>
    <td align="right">       23.57</td>
    <td align="right">      259.50</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.50</td>
    <td align="right">       23.09</td>
    <td align="right">      222.75</td>
    <td align="right">       23.44</td>
    <td align="right">      213.75</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.00</td>
    <td align="right">       22.77</td>
    <td align="right">      231.00</td>
    <td align="right">       23.26</td>
    <td align="right">      231.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3019.50</td>
    <td align="right">       23.36</td>
    <td align="right">     3147.50</td>
    <td align="right">       23.79</td>
    <td align="right">     2167.75</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      125.75</td>
    <td align="right">       22.77</td>
    <td align="right">       33.00</td>
    <td align="right">       23.21</td>
    <td align="right">       26.75</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.00</td>
    <td align="right">       24.03</td>
    <td align="right">      356.00</td>
    <td align="right">       24.11</td>
    <td align="right">      268.25</td>
    <td align="right">       24.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">     5358.66</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">     5360.96</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_SG_SECONDARYGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITYNET:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     2826.65</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_C_COMMERCIALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITYNET:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     5358.66</td>
  </tr>
  <tr>
    <td align="right">CO_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">        2.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_SG_SECONDARYGENERAL</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITYNET:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      164.07</td>
    <td align="right">      168.90</td>
    <td align="right">      231.91</td>
    <td align="right">      243.14</td>
    <td align="right">      279.69</td>
    <td align="right">      244.45</td>
    <td align="right">      227.60</td>
    <td align="right">      238.31</td>
    <td align="right">      198.50</td>
    <td align="right">      191.25</td>
    <td align="right">      167.60</td>
    <td align="right">      155.58</td>
    <td align="right">     2511.01</td>
    <td align="right">      279.69</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">      183.60</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      179.37</td>
    <td align="right">      184.20</td>
    <td align="right">      247.21</td>
    <td align="right">      258.44</td>
    <td align="right">      294.99</td>
    <td align="right">      259.75</td>
    <td align="right">      242.90</td>
    <td align="right">      253.61</td>
    <td align="right">      213.80</td>
    <td align="right">      206.55</td>
    <td align="right">      182.90</td>
    <td align="right">      170.88</td>
    <td align="right">     2694.61</td>
    <td align="right">      294.99</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      179.37</td>
    <td align="right">      184.20</td>
    <td align="right">      247.21</td>
    <td align="right">      258.44</td>
    <td align="right">      294.99</td>
    <td align="right">      259.75</td>
    <td align="right">      242.90</td>
    <td align="right">      253.61</td>
    <td align="right">      213.80</td>
    <td align="right">      206.55</td>
    <td align="right">      182.90</td>
    <td align="right">      170.88</td>
    <td align="right">     2694.61</td>
    <td align="right">      294.99</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        8.79</td>
    <td align="right">        9.03</td>
    <td align="right">       12.11</td>
    <td align="right">       12.66</td>
    <td align="right">       14.45</td>
    <td align="right">       12.73</td>
    <td align="right">       11.90</td>
    <td align="right">       12.43</td>
    <td align="right">       10.48</td>
    <td align="right">       10.12</td>
    <td align="right">        8.96</td>
    <td align="right">        8.37</td>
    <td align="right">      132.04</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      188.16</td>
    <td align="right">      193.23</td>
    <td align="right">      259.32</td>
    <td align="right">      271.11</td>
    <td align="right">      309.45</td>
    <td align="right">      272.48</td>
    <td align="right">      254.80</td>
    <td align="right">      266.04</td>
    <td align="right">      224.28</td>
    <td align="right">      216.67</td>
    <td align="right">      191.87</td>
    <td align="right">      179.25</td>
    <td align="right">     2826.65</td>
    <td align="right">      309.45</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">       76.91</td>
    <td align="right">       79.17</td>
    <td align="right">      108.71</td>
    <td align="right">      113.97</td>
    <td align="right">      131.11</td>
    <td align="right">      114.59</td>
    <td align="right">      106.69</td>
    <td align="right">      111.71</td>
    <td align="right">       93.05</td>
    <td align="right">       89.65</td>
    <td align="right">       78.56</td>
    <td align="right">       72.93</td>
    <td align="right">     1177.04</td>
    <td align="right">      131.11</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECOSTCHARGE ($)</td>
    <td align="right">        9.79</td>
    <td align="right">       10.08</td>
    <td align="right">       13.84</td>
    <td align="right">       14.51</td>
    <td align="right">       16.69</td>
    <td align="right">       14.58</td>
    <td align="right">       13.58</td>
    <td align="right">       14.22</td>
    <td align="right">       11.84</td>
    <td align="right">       11.41</td>
    <td align="right">       10.00</td>
    <td align="right">        9.28</td>
    <td align="right">      149.80</td>
    <td align="right">       16.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">       38.69</td>
    <td align="right">       39.83</td>
    <td align="right">       54.68</td>
    <td align="right">       57.33</td>
    <td align="right">       65.95</td>
    <td align="right">       57.64</td>
    <td align="right">       53.67</td>
    <td align="right">       56.19</td>
    <td align="right">       46.81</td>
    <td align="right">       45.09</td>
    <td align="right">       39.52</td>
    <td align="right">       36.69</td>
    <td align="right">      592.08</td>
    <td align="right">       65.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">        8.79</td>
    <td align="right">        9.03</td>
    <td align="right">       12.11</td>
    <td align="right">       12.66</td>
    <td align="right">       14.45</td>
    <td align="right">       12.73</td>
    <td align="right">       11.90</td>
    <td align="right">       12.43</td>
    <td align="right">       10.48</td>
    <td align="right">       10.12</td>
    <td align="right">        8.96</td>
    <td align="right">        8.37</td>
    <td align="right">      132.04</td>
    <td align="right">       14.45</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      179.37</td>
    <td align="right">      184.20</td>
    <td align="right">      247.21</td>
    <td align="right">      258.44</td>
    <td align="right">      294.99</td>
    <td align="right">      259.75</td>
    <td align="right">      242.90</td>
    <td align="right">      253.61</td>
    <td align="right">      213.80</td>
    <td align="right">      206.55</td>
    <td align="right">      182.90</td>
    <td align="right">      170.88</td>
    <td align="right">     2694.61</td>
    <td align="right">      294.99</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_SG_SECONDARYGENERAL_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND25KW FROM TotalDemand<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALINCENTIVECOSTCHARGE FROM TotalEnergy<br>
ANNUALENERGYCOSTCHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM ANNUALENERGYCHARGE ANNUALINCENTIVECOSTCHARGE ANNUALENERGYCOSTCHARGE ANNUALENERGYCOSTCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFFOURPTNINEPERCENT FROM Subtotal<br>
Taxes SUM TAXOFFOURPTNINEPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_C_COMMERCIALSERVICE</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITYNET:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      328.60</td>
    <td align="right">      338.28</td>
    <td align="right">      464.48</td>
    <td align="right">      486.98</td>
    <td align="right">      560.18</td>
    <td align="right">      489.60</td>
    <td align="right">      455.84</td>
    <td align="right">      477.30</td>
    <td align="right">      397.57</td>
    <td align="right">      383.03</td>
    <td align="right">      335.68</td>
    <td align="right">      311.60</td>
    <td align="right">     5029.15</td>
    <td align="right">      560.18</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">       79.20</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      335.20</td>
    <td align="right">      344.88</td>
    <td align="right">      471.08</td>
    <td align="right">      493.58</td>
    <td align="right">      566.78</td>
    <td align="right">      496.20</td>
    <td align="right">      462.44</td>
    <td align="right">      483.90</td>
    <td align="right">      404.17</td>
    <td align="right">      389.63</td>
    <td align="right">      342.28</td>
    <td align="right">      318.20</td>
    <td align="right">     5108.35</td>
    <td align="right">      566.78</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      335.20</td>
    <td align="right">      344.88</td>
    <td align="right">      471.08</td>
    <td align="right">      493.58</td>
    <td align="right">      566.78</td>
    <td align="right">      496.20</td>
    <td align="right">      462.44</td>
    <td align="right">      483.90</td>
    <td align="right">      404.17</td>
    <td align="right">      389.63</td>
    <td align="right">      342.28</td>
    <td align="right">      318.20</td>
    <td align="right">     5108.35</td>
    <td align="right">      566.78</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       16.42</td>
    <td align="right">       16.90</td>
    <td align="right">       23.08</td>
    <td align="right">       24.19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.31</td>
    <td align="right">       22.66</td>
    <td align="right">       23.71</td>
    <td align="right">       19.80</td>
    <td align="right">       19.09</td>
    <td align="right">       16.77</td>
    <td align="right">       15.59</td>
    <td align="right">      250.31</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      351.63</td>
    <td align="right">      361.78</td>
    <td align="right">      494.16</td>
    <td align="right">      517.76</td>
    <td align="right">      594.55</td>
    <td align="right">      520.51</td>
    <td align="right">      485.10</td>
    <td align="right">      507.61</td>
    <td align="right">      423.97</td>
    <td align="right">      408.73</td>
    <td align="right">      359.06</td>
    <td align="right">      333.80</td>
    <td align="right">     5358.66</td>
    <td align="right">      594.55</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      280.59</td>
    <td align="right">      288.86</td>
    <td align="right">      396.62</td>
    <td align="right">      415.83</td>
    <td align="right">      478.34</td>
    <td align="right">      418.07</td>
    <td align="right">      389.24</td>
    <td align="right">      407.56</td>
    <td align="right">      339.48</td>
    <td align="right">      327.07</td>
    <td align="right">      286.64</td>
    <td align="right">      266.08</td>
    <td align="right">     4294.40</td>
    <td align="right">      478.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECHARGE ($)</td>
    <td align="right">        9.79</td>
    <td align="right">       10.08</td>
    <td align="right">       13.84</td>
    <td align="right">       14.51</td>
    <td align="right">       16.69</td>
    <td align="right">       14.58</td>
    <td align="right">       13.58</td>
    <td align="right">       14.22</td>
    <td align="right">       11.84</td>
    <td align="right">       11.41</td>
    <td align="right">       10.00</td>
    <td align="right">        9.28</td>
    <td align="right">      149.80</td>
    <td align="right">       16.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">       38.22</td>
    <td align="right">       39.35</td>
    <td align="right">       54.02</td>
    <td align="right">       56.64</td>
    <td align="right">       65.16</td>
    <td align="right">       56.95</td>
    <td align="right">       53.02</td>
    <td align="right">       55.52</td>
    <td align="right">       46.24</td>
    <td align="right">       44.55</td>
    <td align="right">       39.04</td>
    <td align="right">       36.24</td>
    <td align="right">      584.95</td>
    <td align="right">       65.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       16.42</td>
    <td align="right">       16.90</td>
    <td align="right">       23.08</td>
    <td align="right">       24.19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.31</td>
    <td align="right">       22.66</td>
    <td align="right">       23.71</td>
    <td align="right">       19.80</td>
    <td align="right">       19.09</td>
    <td align="right">       16.77</td>
    <td align="right">       15.59</td>
    <td align="right">      250.31</td>
    <td align="right">       27.77</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      335.20</td>
    <td align="right">      344.88</td>
    <td align="right">      471.08</td>
    <td align="right">      493.58</td>
    <td align="right">      566.78</td>
    <td align="right">      496.20</td>
    <td align="right">      462.44</td>
    <td align="right">      483.90</td>
    <td align="right">      404.17</td>
    <td align="right">      389.63</td>
    <td align="right">      342.28</td>
    <td align="right">      318.20</td>
    <td align="right">     5108.35</td>
    <td align="right">      566.78</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4661.03</td>
    <td align="right">     4798.36</td>
    <td align="right">     6588.38</td>
    <td align="right">     6907.51</td>
    <td align="right">     7945.84</td>
    <td align="right">     6944.64</td>
    <td align="right">     6465.81</td>
    <td align="right">     6770.18</td>
    <td align="right">     5639.25</td>
    <td align="right">     5433.12</td>
    <td align="right">     4761.48</td>
    <td align="right">     4419.92</td>
    <td align="right">    71335.52</td>
    <td align="right">     7945.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       21.44</td>
    <td align="right">       24.86</td>
    <td align="right">       26.61</td>
    <td align="right">       30.28</td>
    <td align="right">       32.11</td>
    <td align="right">       32.70</td>
    <td align="right">       27.50</td>
    <td align="right">       26.57</td>
    <td align="right">       22.87</td>
    <td align="right">       22.87</td>
    <td align="right">       20.94</td>
    <td align="right">       18.32</td>
    <td align="right">      307.06</td>
    <td align="right">       32.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PUBSERVCOLORADO_C_COMMERCIALSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND25KW FROM TotalDemand<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALINCENTIVECHARGE FROM TotalEnergy<br>
ANNUALENERGYCOSTCHARGE FROM TotalEnergy<br>
EnergyCharges SUM ANNUALENERGYCHARGE ANNUALINCENTIVECHARGE ANNUALENERGYCOSTCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFFOURPTNINEPERCENT FROM Subtotal<br>
Taxes SUM TAXOFFOURPTNINEPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CO_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CO_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2014-08-29
    09:27:13</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      0.4131</td>
    <td align="right">      0.0408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0388</td>
    <td align="right">        1.69</td>
    <td align="right">        2.19</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      0.4131</td>
    <td align="right">      0.0408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0388</td>
    <td align="right">        1.69</td>
    <td align="right">        2.19</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      0.4131</td>
    <td align="right">      0.0408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0388</td>
    <td align="right">        1.69</td>
    <td align="right">        2.19</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      0.0202</td>
    <td align="right">      0.0020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0019</td>
    <td align="right">      0.0830</td>
    <td align="right">        0.11</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      0.4333</td>
    <td align="right">      0.0428</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0407</td>
    <td align="right">        1.78</td>
    <td align="right">        2.29</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      0.4131</td>
    <td align="right">      0.0408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0388</td>
    <td align="right">        1.69</td>
    <td align="right">        2.19</td>
    <td align="right">        1.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      0.0202</td>
    <td align="right">      0.0020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0019</td>
    <td align="right">      0.0830</td>
    <td align="right">        0.11</td>
    <td align="right">        0.08</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      0.4131</td>
    <td align="right">      0.0408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0388</td>
    <td align="right">        1.69</td>
    <td align="right">        2.19</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      0.0600</td>
    <td align="right">      0.0061</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.2536</td>
    <td align="right">        0.33</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0009</td>
    <td align="right">      0.0282</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_CO_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CO_MONTHLYGASRATES</td>
    <td align="right">        6.88</td>
    <td align="right">        6.66</td>
    <td align="right">        7.30</td>
    <td align="right">        7.15</td>
    <td align="right">        7.42</td>
    <td align="right">        7.85</td>
    <td align="right">        8.05</td>
    <td align="right">        7.99</td>
    <td align="right">        7.58</td>
    <td align="right">        7.28</td>
    <td align="right">        6.92</td>
    <td align="right">        6.68</td>
    <td align="right">       87.76</td>
    <td align="right">        8.05</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy CO_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFFOURPTNINEPERCENT FROM Subtotal<br>
Taxes SUM TAXOFFOURPTNINEPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
